reference_id,application_id,parameter_id,value,unit,value_role,interpretation,conditions,source_id
REF_WIC_HEATCRAFT_RATING,APP_WIC,PAR_EVAP_TD,10.0,delta_degF,RATING_POINT,"Manufacturer rating point, not universal normal range.",R-448A; model CEL0310BS6EMAB0000; cooler rating point; SST 25°F,SRC_HEATCRAFT_COOLER
REF_WIC_HEATCRAFT_SST,APP_WIC,PAR_SST,25.0,degF,RATING_POINT,"Manufacturer rating point, not universal normal range.",R-448A; model CEL0310BS6EMAB0000; cooler rating point; TD 10°F,SRC_HEATCRAFT_COOLER
REF_WIF_HEATCRAFT_RATING,APP_WIF,PAR_EVAP_TD,10.0,delta_degF,RATING_POINT,"Manufacturer rating point, not universal normal range.",R-448A; model CEL0040CS6ECAB0000; freezer rating point; SST -20°F,SRC_HEATCRAFT_FREEZER
REF_WIF_HEATCRAFT_SST,APP_WIF,PAR_SST,-20.0,degF,RATING_POINT,"Manufacturer rating point, not universal normal range.",R-448A; model CEL0040CS6ECAB0000; freezer rating point; TD 10°F,SRC_HEATCRAFT_FREEZER
REF_COND_TD_DESIGN_LOW,,PAR_COND_TD,10.0,delta_degF,DESIGN_RANGE_MIN,Copeland states air-cooled condensers are commonly selected over a 10–30°F TD range; not a universal operating limit.,Air-cooled condenser selection/design context,SRC_COPELAND_LOAD
REF_COND_TD_DESIGN_HIGH,,PAR_COND_TD,30.0,delta_degF,DESIGN_RANGE_MAX,Copeland states air-cooled condensers are commonly selected over a 10–30°F TD range; not a universal operating limit.,Air-cooled condenser selection/design context,SRC_COPELAND_LOAD
REF_WIC_EVAP_TD_SCREEN,APP_WIC,PAR_EVAP_TD,10.0,delta_degF,SCREENING_REFERENCE,Approximate design screening only; not a manufacturer operating limit.,Walk-in cooler general screening,SRC_COPELAND_LOAD
REF_WIF_EVAP_TD_SCREEN,APP_WIF,PAR_EVAP_TD,10.0,delta_degF,SCREENING_REFERENCE,Approximate design screening only; not a manufacturer operating limit.,Walk-in freezer general screening,SRC_COPELAND_LOAD
REF_WIC_COND_SPLIT_SCREEN,APP_WIC,PAR_COND_TD,30.0,delta_degF,SCREENING_REFERENCE,Commercial walk-in air-cooled condenser split screening center. Not a model-specific operating limit.,Walk-in cooler stabilized cooling screening,SRC_COPELAND_LOAD
REF_WIC_COND_SPLIT_TOL,APP_WIC,PAR_COND_TD,10.0,delta_degF,SCREENING_TOLERANCE,Screening tolerance around the application design split; not a universal manufacturer limit.,Walk-in cooler stabilized cooling screening,SRC_COPELAND_LOAD
REF_WIF_COND_SPLIT_SCREEN,APP_WIF,PAR_COND_TD,30.0,delta_degF,SCREENING_REFERENCE,Commercial walk-in air-cooled condenser split screening center. Not a model-specific operating limit.,Walk-in freezer stabilized cooling screening,SRC_COPELAND_LOAD
REF_WIF_COND_SPLIT_TOL,APP_WIF,PAR_COND_TD,10.0,delta_degF,SCREENING_TOLERANCE,Screening tolerance around the application design split; not a universal manufacturer limit.,Walk-in freezer stabilized cooling screening,SRC_COPELAND_LOAD
REF_RIC_EVAP_TD_SCREEN,APP_RIC,PAR_EVAP_TD,20.0,delta_degF,SCREENING_REFERENCE,Reach-in refrigerator evaporator TD starting point; not a model-specific limit.,Reach-in refrigerator stabilized cooling screening,SRC_COPELAND_LOAD
REF_RIF_EVAP_TD_SCREEN,APP_RIF,PAR_EVAP_TD,20.0,delta_degF,SCREENING_REFERENCE,Reach-in freezer evaporator TD starting point; not a model-specific limit.,Reach-in freezer stabilized cooling screening,SRC_COPELAND_LOAD
REF_RIC_COND_SPLIT_SCREEN,APP_RIC,PAR_COND_TD,30.0,delta_degF,SCREENING_REFERENCE,Reach-in refrigerator condenser split starting point for air-cooled systems; not a model-specific limit.,Reach-in refrigerator stabilized cooling screening,SRC_COPELAND_LOAD
REF_RIC_COND_SPLIT_TOL,APP_RIC,PAR_COND_TD,10.0,delta_degF,SCREENING_TOLERANCE,Screening tolerance around the selected application split.,Reach-in refrigerator stabilized cooling screening,SRC_COPELAND_LOAD
REF_RIF_COND_SPLIT_SCREEN,APP_RIF,PAR_COND_TD,30.0,delta_degF,SCREENING_REFERENCE,Reach-in freezer condenser split starting point for air-cooled systems; not a model-specific limit.,Reach-in freezer stabilized cooling screening,SRC_COPELAND_LOAD
REF_RIF_COND_SPLIT_TOL,APP_RIF,PAR_COND_TD,10.0,delta_degF,SCREENING_TOLERANCE,Screening tolerance around the selected application split.,Reach-in freezer stabilized cooling screening,SRC_COPELAND_LOAD
REF_WIC_LOW_AMBIENT_SCREEN,APP_WIC,PAR_LOW_AMBIENT_THRESHOLD,50.0,degF,SCREENING_REFERENCE,Cold outdoor conditions may require head-pressure controls; this threshold signals additional checks rather than a fault diagnosis.,Walk-in cooler air-cooled condenser screening,SRC_DANFOSS_PRESSURE_CONTROLS
REF_WIF_LOW_AMBIENT_SCREEN,APP_WIF,PAR_LOW_AMBIENT_THRESHOLD,50.0,degF,SCREENING_REFERENCE,Cold outdoor conditions may require head-pressure controls; this threshold signals additional checks rather than a fault diagnosis.,Walk-in freezer air-cooled condenser screening,SRC_DANFOSS_PRESSURE_CONTROLS
